# 对称分量、零序与接地

## 1. 三相回路与对称分量

### 1.1 目的与符号约定

对称分量把同一频率的一组三相不平衡相量分解为正序、负序和零序，便于分析故障、回流路径与保护。本文采用 ABC 正相序、余弦参考和 RMS 相量；瞬时量用小写，相量用带下划线的大写。

经典对称分量分解与 Clarke 变换的对象不同：前者处理同频三相相量，后者可以直接处理三相瞬时量。两者共同帮助解释哪些信息必须保留。

### 1.2 三相四线与中性线电流

典型四线端口由 A、B、C 相线和中性线 N 构成。若四根导线的电流参考方向都指向负载，KCL 给出：

$$
i_N=-(i_a+i_b+i_c)
$$

理想平衡基波三相之和为零，中性线基波电流因而为零。三相单相负载不均匀时，中性线可提供公共回流路径；是否真的出现中性线电流，应计算三相电流之和，不能仅凭“不平衡”判断。

例如，含正序和负序而无零序的电流可以不平衡，但仍满足 $i_a+i_b+i_c=0$。非线性负载的三次及其整数倍谐波也可能在中性线叠加，因此“基波平衡”并不足以保证总中性线电流为零。

中性线 N 与保护导体 PE 承担不同功能：前者是负载电流回路的一部分，后者用于设备外露导电部分的保护连接。具体接地系统决定连接安排，不能把它们当作可任意互换的导体。

### 1.3 正序、负序和零序

| 分量 | 三相关系 | 主要含义 |
|---|---|---|
| 正序 | 等幅、相差 $120^\circ$，ABC 顺序 | 与正常正相序旋转一致 |
| 负序 | 等幅、相差 $120^\circ$，ACB 顺序 | 反向旋转分量，常与不平衡相关 |
| 零序 | 三相相量完全相同 | 公共同相分量，三相之和不抵消 |

令旋转算子为：

$$
a_s=e^{j2\pi/3}
$$

则：

$$
\begin{bmatrix}
\underline I_0\\
\underline I_1\\
\underline I_2
\end{bmatrix}
=
\frac{1}{3}
\begin{bmatrix}
1&1&1\\
1&a_s&a_s^2\\
1&a_s^2&a_s
\end{bmatrix}
\begin{bmatrix}
\underline I_a\\
\underline I_b\\
\underline I_c
\end{bmatrix}
$$

逆变换为：

$$
\begin{bmatrix}
\underline I_a\\
\underline I_b\\
\underline I_c
\end{bmatrix}
=
\begin{bmatrix}
1&1&1\\
1&a_s^2&a_s\\
1&a_s&a_s^2
\end{bmatrix}
\begin{bmatrix}
\underline I_0\\
\underline I_1\\
\underline I_2
\end{bmatrix}
$$

同一变换适用于电压相量；相序改变时应重新核对矩阵。[MathWorks 的对称分量变换文档](https://www.mathworks.com/help/simscape-electrical/ref/symmetricalcomponentstransform.html)采用相同的三类序分量概念。

## 2. 零序路径、变压器与故障

### 2.1 零序为什么与公共回路有关

零序相量定义为：

$$
\underline I_0
=\frac{1}{3}
(\underline I_a+\underline I_b+\underline I_c)
$$

$$
\underline V_0
=\frac{1}{3}
(\underline V_a+\underline V_b+\underline V_c)
$$

零序电流在各相中的分量相同，因此：

$$
\underline I_a+\underline I_b+\underline I_c
=3\underline I_0
$$

若中性线是唯一公共回流通道，按前述电流方向有：

$$
\underline I_N=-3\underline I_0
$$

三相线电流中的零序若要流动，需要闭合的公共通道，例如中性线、接地回路，或模型中保留的对地电容通道。在没有这些通道的理想三线端口，零序线电流不能流入或流出。

“需要回流路径”说的是零序电流；没有零序电流路径时，仍可能存在相对地的零序电压。线电压中公共零序电压会抵消，例如：

$$
\underline V_{ab}
=\underline V_a-\underline V_b
$$

所以仅靠线电压不能恢复相对地的零序电压，测量参考点必须说清楚。

### 2.2 零序网络与变压器接线

零序网络回答：三相同相电流能走哪些路径，以及会看到怎样的等效阻抗。它的拓扑通常不同于正序和负序网络。

在 $\Delta/Y_g$ 变压器的经典模型中，接地星形侧可以有零序线电流及中性点回流；三角形绕组可以有内部循环电流，但三角形侧外部线电流中的零序分量不能直接传递出去。这需要区分“绕组内部电流”和“线路端口电流”。

中性点阻抗 $Z_n$ 中流过的是 $3\underline I_0$，所以按单相零序电流作为基准时，中性点阻抗在零序等值中表现为 $3Z_n$。变压器绕组接线、接地方式与铁芯结构都会影响具体零序模型。

相关接线与故障网络可对照 [SEL 的对称分量教程](https://selinc.com/api/download/100686/)；这里建立路径直觉，完整短路计算还需要各元件的序阻抗。

### 2.3 典型故障与序分量

对称电网、平衡故障前工况下，典型故障电流可概括为：

| 故障 | 通常需要的序网络 |
|---|---|
| 对称三相短路 LLL | 正序 |
| 两相短路 LL | 正序与负序 |
| 单相接地 SLG | 正序、负序与零序 |
| 两相接地 LLG | 正序、负序与零序 |

这张表是经典故障模型的分析入口。实际电流大小还取决于故障阻抗、接地和电容回路、变压器接线、故障前不平衡及变流器限流行为；不能把“需要零序网络”直接等同于“零序电流一定很大”。[SEL 教程](https://selinc.com/api/download/100686/)给出了不同故障下的序网络连接方式。

特别是单相接地故障，零序路径决定了回路能否形成及其阻抗。远处线路侧没有零序电流，并不说明故障点附近没有零序电流，变压器可以隔离两侧的零序端口通道。

## 3. 接地、坐标变换与 IBR 接口

### 3.1 保护接地与系统中性点接地

两者相互关联，但分析问题不同：

- Protective earthing 关注设备外露导电部分、故障回路与接触/跨步电压。
- System neutral grounding 关注中性点如何连接地，包括直接、电阻、电抗、谐振接地，以及不直接接地。

系统中性点接地会改变零序网络，进而影响接地故障电流、暂态过电压、绝缘应力与保护可检测性。不直接接地也不等于接地故障电流严格为零，因为真实系统存在对地电容。

### 3.2 与 Clarke、Park 和 IBR 的连接

无零序约束 $v_a+v_b+v_c=0$ 才是二维 Clarke 可以保留全部有效信息的条件；它允许同时存在正序和负序。不平衡本身不决定是否需要第三维，存在零序时则应使用 $\alpha\beta0$ 或 $dq0$。

在正序同步 dq 中，正序基波成为常量，负序表现为二倍频项。控制器若只用单个 dq 的常值参考，就必须明确对负序的处理策略。

IBR 故障研究还需检查实际每相电流、正负序分配、变压器接线、是否存在零序电流通道，以及 PLL 在不平衡电压下的角度估计。

## 4. 常见误区与关联学习

### 4.1 常见误区

1. **只要不平衡就有中性线电流。** 中性线净电流由三相电流之和决定，纯正负序叠加也可以不平衡。
2. **四线系统必须始终有零序。** 四线提供可能的通道，实际零序由工况决定。
3. **零序电压也必须有零序电流回路。** 电压可以存在，即使相应电流被通道阻断。
4. **三角形里能循环零序，说明零序线电流能直接穿越变压器。** 内部绕组电流与外部线电流不同。
5. **每种不平衡故障的零序电流都一样。** 故障类型与实际零序网络共同决定结果。
6. **无零序就是平衡三相。** 无零序仍可能含负序。

### 4.2 相关笔记

- [矩阵与坐标变换](../foundations/mathematics/matrices-and-coordinate-transformations.md)
- [正弦稳态与相量](../foundations/electrical-engineering/sinusoidal-steady-state-and-phasors.md)
- [Clarke 与 Park 坐标变换](../foundations/electrical-engineering/clarke-and-park-transformations.md)
- [PLL 与 SRF-PLL](../ibr-grid-integration/pll-and-srf-pll.md)
- [并网变流器电流动态](../power-electronics/converter-current-dynamics.md)
